<!doctype html>
<html lang="en-AU">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<meta http-equiv="Content-Security-Policy" content="default-src &#x27;none&#x27;; script-src &#x27;self&#x27;; style-src &#x27;self&#x27;; img-src &#x27;self&#x27;; font-src &#x27;self&#x27;; connect-src &#x27;self&#x27;; base-uri &#x27;none&#x27;; form-action &#x27;self&#x27;; object-src &#x27;none&#x27;">
<meta name="referrer" content="strict-origin-when-cross-origin">
<title>IEC 61850 · Security Technician Wiki</title>
<meta name="description" content="IEC 61850 includes several models and communication services. Identify the service, timing requirements and engineering context before designing a gateway or data consumer.">
<meta name="author" content="tegridydev">
<meta name="color-scheme" content="light dark">
<link rel="canonical" href="https://securitytechnician.wiki/02-protocols/building-and-industrial/iec-61850/">
<meta property="og:type" content="website">
<meta property="og:title" content="IEC 61850 · Security Technician Wiki">
<meta property="og:description" content="IEC 61850 includes several models and communication services. Identify the service, timing requirements and engineering context before designing a gateway or data consumer.">
<meta property="og:url" content="https://securitytechnician.wiki/02-protocols/building-and-industrial/iec-61850/">
<meta property="og:site_name" content="Security Technician Wiki">
<meta name="twitter:card" content="summary">

<link rel="icon" type="image/svg+xml" href="../../../assets/favicon.svg">
<script src="../../../assets/theme.js"></script>
<link rel="stylesheet" href="../../../assets/site.css">

<script defer src="../../../assets/app.js"></script>
</head>
<body class="" data-root="../../../">
<a class="skip-link" href="#main-content">Skip to content</a>
<header class="site-header"><div class="header-inner">
<a class="brand" href="../../../" aria-label="Security Technician Wiki home"><span class="brand-mark" aria-hidden="true">st</span><span class="brand-wordmark">securitytechnician<span class="brand-domain">.wiki</span></span></a>
<form class="header-search" action="../../../search/" method="get" role="search"><label class="sr-only" for="site-search">Search the wiki</label><input type="search" id="site-search" name="q" placeholder="Search the wiki…" maxlength="200" autocomplete="off"><button type="submit" aria-label="Search">↵</button></form>
<button type="button" id="theme-toggle" class="theme-toggle" aria-label="Change colour theme" hidden>Theme</button>
</div></header>
<div class="site-layout">
<aside class="sidebar"><details id="site-navigation" open><summary>Browse wiki <span aria-hidden="true">☰</span></summary><nav aria-label="Wiki navigation"><a class="nav-home" href="../../../">Overview</a><div class="nav-section"><a class="nav-section-link" href="../../../00-start-here/"><span class="nav-number">00</span>Start here</a></div><div class="nav-section"><a class="nav-section-link" href="../../../01-foundations/"><span class="nav-number">01</span>Foundations</a></div><div class="nav-section is-active"><a class="nav-section-link" href="../../"><span class="nav-number">02</span>Protocols</a><details class="nav-group"><summary>Access control protocols and credentials</summary><ul class="nav-pages"><li><a href="../../access-control/">Section overview</a></li><li><a href="../../access-control/contactless-and-smart-card-standards/">Contactless and smart card standards</a></li><li><a href="../../access-control/credential-formats-and-mobile-credentials/">Credential formats, smart credentials, and mobile credentials</a></li><li><a href="../../access-control/legacy-reader-interfaces/">Legacy reader interfaces: Wiegand and Clock and Data</a></li><li><a href="../../access-control/nfc-ble-and-uwb/">NFC, Bluetooth Low Energy, and UWB for access control</a></li><li><a href="../../access-control/osdp/">OSDP reader and controller protocol</a></li></ul></details><details class="nav-group"><summary>Alarm monitoring protocols</summary><ul class="nav-pages"><li><a href="../../alarm-monitoring/">Section overview</a></li><li><a href="../../alarm-monitoring/contact-id-sia-dc-05/">Ademco Contact ID and SIA DC05</a></li><li><a href="../../alarm-monitoring/iec-60839-alarm-transmission/">IEC 60839 alarm transmission systems and IP messaging</a></li><li><a href="../../alarm-monitoring/sia-av-01/">SIA AV01 audio verification and two way voice commands</a></li><li><a href="../../alarm-monitoring/sia-dc-03/">SIA DC03 alarm event format</a></li><li><a href="../../alarm-monitoring/sia-dc-07/">SIA DC07 receiver to automation interface</a></li><li><a href="../../alarm-monitoring/sia-dc-09/">SIA DC09 IP event reporting</a></li></ul></details><details class="nav-group" open><summary>Building and industrial protocols</summary><ul class="nav-pages"><li><a href="../">Section overview</a></li><li><a href="../bacnet-family/">BACnet family</a></li><li><a href="../bacnet-ms-tp/">BACnet MS/TP</a></li><li><a href="../bacnet-secure-connect/">BACnet Secure Connect</a></li><li><a href="../bacnet-ip/">BACnet/IP</a></li><li><a href="../can-canopen-j1939/">CAN, CANopen, and SAE J1939</a></li><li><a href="../dnp3/">DNP3</a></li><li><a href="../ethernet-ip-and-cip/">EtherNet/IP and CIP</a></li><li><a href="../iec-60870-5-101-and-104/">IEC 60870-5-101 and IEC 60870-5-104</a></li><li><a href="./" aria-current="page">IEC 61850</a></li><li><a href="../knx/">KNX</a></li><li><a href="../knx-secure/">KNX Secure</a></li><li><a href="../matter/">Matter</a></li><li><a href="../modbus-family/">Modbus family</a></li><li><a href="../modbus-rtu/">Modbus RTU</a></li><li><a href="../modbus-security/">Modbus Security</a></li><li><a href="../modbus-tcp/">Modbus TCP</a></li><li><a href="../opc-ua/">OPC Unified Architecture</a></li><li><a href="../profinet/">PROFINET</a></li></ul></details><details class="nav-group"><summary>Protocol infrastructure</summary><ul class="nav-pages"><li><a href="../../infrastructure/">Section overview</a></li><li><a href="../../infrastructure/aaa-and-network-access/">AAA and network access</a></li><li><a href="../../infrastructure/discovery-and-addressing/">Discovery and addressing</a></li><li><a href="../../infrastructure/enterprise-federation-saml-and-oidc/">Enterprise federation with SAML and OpenID Connect</a></li><li><a href="../../infrastructure/ip-transport-and-segmentation/">IP transport and segmentation</a></li><li><a href="../../infrastructure/monitoring-and-secure-administration/">Monitoring and secure administration</a></li><li><a href="../../infrastructure/time-synchronisation/">NTP, NTS and PTP time synchronisation</a></li><li><a href="../../infrastructure/power-usb-and-gpio/">Power, USB, and GPIO</a></li><li><a href="../../infrastructure/scim-identity-provisioning/">SCIM identity provisioning and reconciliation</a></li><li><a href="../../infrastructure/serial-transports/">Serial transports</a></li><li><a href="../../infrastructure/tls-pki-and-secure-transport/">TLS, PKI, and secure transport</a></li><li><a href="../../infrastructure/webauthn-fido-and-passkeys/">WebAuthn, FIDO, and passkeys</a></li><li><a href="../../infrastructure/wireless-and-low-power/">Wireless and low power links</a></li></ul></details><details class="nav-group"><summary>Interoperability and legacy protocols</summary><ul class="nav-pages"><li><a href="../../interoperability-and-legacy/">Section overview</a></li><li><a href="../../interoperability-and-legacy/pelco-d-and-p/">Pelco D and Pelco P</a></li><li><a href="../../interoperability-and-legacy/psia-plai/">PSIA Physical Logical Access Interoperability</a></li><li><a href="../../interoperability-and-legacy/psia/">PSIA specification family</a></li><li><a href="../../interoperability-and-legacy/visca/">Sony VISCA and VISCA over IP</a></li></ul></details><details class="nav-group"><summary>Video and media protocols</summary><ul class="nav-pages"><li><a href="../../video-and-media/">Section overview</a></li><li><a href="../../video-and-media/codecs-and-streaming/">Codecs, RTP payloads, and streaming design</a></li><li><a href="../../video-and-media/gbt-28181/">GB/T 28181 video surveillance networking</a></li><li><a href="../../video-and-media/onvif/">ONVIF services, profiles, conformance, and security</a></li><li><a href="../../video-and-media/rtsp-rtp-rtcp-sdp/">RTSP, RTP, RTCP, and SDP</a></li><li><a href="../../video-and-media/sip-and-srtp/">SIP and SRTP for intercom and real time media</a></li><li><a href="../../video-and-media/srt-and-rist/">SRT and RIST contribution streaming</a></li><li><a href="../../video-and-media/webrtc/">WebRTC for physical security media</a></li></ul></details><details class="nav-group"><summary>Web and messaging protocols</summary><ul class="nav-pages"><li><a href="../../web-and-messaging/">Section overview</a></li><li><a href="../../web-and-messaging/amqp-1-0/">AMQP 1.0 messaging</a></li><li><a href="../../web-and-messaging/cap-and-edxl-emergency-messaging/">CAP and EDXL emergency messaging</a></li><li><a href="../../web-and-messaging/coap-oscore-and-lwm2m/">CoAP, OSCORE, and Lightweight M2M</a></li><li><a href="../../web-and-messaging/grpc-and-serialization/">gRPC and serialisation contracts</a></li><li><a href="../../web-and-messaging/http-and-rest/">HTTP and REST API engineering</a></li><li><a href="../../web-and-messaging/mqtt/">MQTT 5.0, MQTT 3.1.1, and Sparkplug 3.0</a></li><li><a href="../../web-and-messaging/soap-and-xml/">SOAP, WSDL, XML Schema, and secure XML processing</a></li><li><a href="../../web-and-messaging/websocket-sse-and-webhooks/">WebSocket, Server Sent Events, and webhooks</a></li></ul></details></div><div class="nav-section"><a class="nav-section-link" href="../../../03-systems/"><span class="nav-number">03</span>Systems</a></div><div class="nav-section"><a class="nav-section-link" href="../../../04-vendor-apis/"><span class="nav-number">04</span>Vendor APIs</a></div><div class="nav-section"><a class="nav-section-link" href="../../../05-development-and-integration/"><span class="nav-number">05</span>Development</a></div><div class="nav-section"><a class="nav-section-link" href="../../../06-security-and-assurance/"><span class="nav-number">06</span>Security</a></div><div class="nav-section"><a class="nav-section-link" href="../../../07-operations-and-lifecycle/"><span class="nav-number">07</span>Operations</a></div><div class="nav-section"><a class="nav-section-link" href="../../../08-defensive-labs/"><span class="nav-number">08</span>Defensive labs</a></div><div class="nav-section"><a class="nav-section-link" href="../../../09-reference/"><span class="nav-number">09</span>Reference</a></div><div class="nav-section"><a class="nav-section-link" href="../../../10-sources-and-maintenance/"><span class="nav-number">10</span>Sources and scope</a></div><div class="nav-extra"><a href="../../../05-development-and-integration/examples/">Code examples</a></div><div class="nav-extra"><a href="../../../all-pages/">All pages <span aria-hidden="true">↗</span></a><a href="https://github.com/tegridydev/physical-security-dev" rel="noopener noreferrer">GitHub repository <span aria-hidden="true">↗</span></a></div></nav><p class="sidebar-note">Cameras, access control, alarms<br>and the systems around them.</p></details></aside>
<main id="main-content" tabindex="-1"><nav class="breadcrumbs" aria-label="Breadcrumb"><a href="../../../">Wiki</a><span aria-hidden="true">/</span><a href="../../">Protocols</a><span aria-hidden="true">/</span><a href="../">Building and industrial protocols</a><span aria-hidden="true">/</span><span aria-current="page">IEC 61850</span></nav><div class="page-kicker">Protocols <span>About 9 min read</span></div><div class="prose"><h1 id="s-iec-61850">IEC 61850</h1>
<p>IEC 61850 includes several models and communication services. Identify the service, timing requirements and engineering context before designing a gateway or data consumer.</p><details class="evidence"><summary>Sources and scope<span>Source record 25 August 2026</span></summary><p>Technical source record: 25 August 2026. Check the linked documentation for current product requirements.</p><p>The IEC 61850 and IEC 62351 normative publications are licensed and versioned per part; exact editions, amendments, engineering profiles, SCL schema, conformance blocks, and product records are required for implementation.</p><p><a href="../../../10-sources-and-maintenance/verification-policy/">Verification and testing</a></p></details><div class="mobile-outline"><details class="toc"><summary>On this page</summary><nav aria-label="On this page"><ul><li class="toc-level-2"><a href="#s-overview">Overview</a></li><li class="toc-level-2"><a href="#s-parts-and-layers">Parts and layers</a></li><li class="toc-level-2"><a href="#s-semantic-model">Semantic model</a></li><li class="toc-level-2"><a href="#s-acsi-is-an-abstraction">ACSI is an abstraction</a></li><li class="toc-level-2"><a href="#s-system-configuration-language">System Configuration Language</a></li><li class="toc-level-2"><a href="#s-clientserver-and-mms">Client/server and MMS</a></li><li class="toc-level-2"><a href="#s-reports-datasets-and-data-continuity">Reports, datasets, and data continuity</a></li><li class="toc-level-2"><a href="#s-controls">Controls</a></li><li class="toc-level-2"><a href="#s-goose">GOOSE</a></li><li class="toc-level-2"><a href="#s-sampled-values">Sampled Values</a></li><li class="toc-level-2"><a href="#s-time-and-synchronisation">Time and synchronisation</a></li><li class="toc-level-2"><a href="#s-cybersecurity">Cybersecurity</a></li><li class="toc-level-2"><a href="#s-physical-security-integration-boundary">Physical security integration boundary</a></li><li class="toc-level-2"><a href="#s-failure-cases-to-design">Failure cases to design</a></li><li class="toc-level-2"><a href="#s-design-and-evidence-checklist">Design and evidence checklist</a></li><li class="toc-level-2"><a href="#s-sources">Sources</a></li></ul></nav></details></div>
<span class="heading-alias" id="s-the-working-context" aria-hidden="true"></span><h2 id="s-overview">Overview<a class="heading-link" href="#s-overview" aria-label="Link to Overview">#</a></h2>
<p>IEC 61850 is a multipart standards family for power utility automation communication and engineering. It combines semantic information models, abstract services, configuration language, and communication mappings. It isn't one wire protocol and doesn't have one family wide edition number: each part, amendment, technical report, and schema has its own status. <a href="https://webstore.iec.ch/en/publication/6028" rel="noopener noreferrer">IEC61850 SERIES</a></p>
<p>IEC 61850 appears in substations, distributed energy systems, microgrids, and gateways that can affect a site's electrical resilience. It can carry monitoring data, but it also supports protection and control functions with severe physical consequences. General physical security integrations should remain read only and isolated from protection/control paths unless they form part of the approved engineered power system.</p>
<h2 id="s-parts-and-layers">Parts and layers<a class="heading-link" href="#s-parts-and-layers" aria-label="Link to Parts and layers">#</a></h2>
<div class="table-scroll" role="region" aria-label="Reference table" tabindex="0"><table>
<thead>
<tr>
  <th>Area</th>
  <th>Common IEC 61850 part</th>
  <th>Purpose</th>
</tr>
</thead>
<tbody>
<tr>
  <td>General/requirements</td>
  <td>Parts 1 to 5</td>
  <td>Scope, terminology, requirements, project and communication context</td>
</tr>
<tr>
  <td>Configuration</td>
  <td>Part 6</td>
  <td>System Configuration Language (SCL) and engineering exchange</td>
</tr>
<tr>
  <td>Concepts</td>
  <td>Part 7-1</td>
  <td>Basic communication structure and modelling principles</td>
</tr>
<tr>
  <td>Services</td>
  <td>Part 7-2</td>
  <td>Abstract Communication Service Interface (ACSI)</td>
</tr>
<tr>
  <td>Common data classes</td>
  <td>Part 7-3</td>
  <td>Reusable typed data structures and attributes</td>
</tr>
<tr>
  <td>Logical nodes/data objects</td>
  <td>Part 7-4 and domain extensions</td>
  <td>Standard semantic names and compositions</td>
</tr>
<tr>
  <td>MMS and Ethernet mapping</td>
  <td>Part 8-1</td>
  <td>Mapping of relevant services to MMS and Ethernet, including GOOSE</td>
</tr>
<tr>
  <td>Sampled Values mapping</td>
  <td>Part 9-2</td>
  <td>Sampled Values communication</td>
</tr>
<tr>
  <td>Conformance testing</td>
  <td>Part 10</td>
  <td>Conformance test framework</td>
</tr>
<tr>
  <td>Time synchronisation profile</td>
  <td>IEC/IEEE 61850-9-3</td>
  <td>Precision Time Protocol profile for power utility automation</td>
</tr>
<tr>
  <td>Cybersecurity</td>
  <td>IEC 62351 series, especially Part 6 for IEC 61850</td>
  <td>Security mechanisms plus related transport, role, and key management parts</td>
</tr>
</tbody>
</table></div>
<p>Engineering must pin every applicable part and schema edition. “Edition 2,” “Ed. 2.1,” or “IEC 61850 compliant” without a part list, conformance statement, and product capability record isn't an actionable interoperability claim.</p>
<h2 id="s-semantic-model">Semantic model<a class="heading-link" href="#s-semantic-model" aria-label="Link to Semantic model">#</a></h2>
<p>The model organizes a server/IED into logical devices, logical nodes, data objects, and data attributes. Logical node classes and standardised data object names carry domain meaning; common data classes define structured values and service related attributes.</p>
<div class="code-block"><div class="code-toolbar"><span>text</span><button type="button" class="copy-code" data-copy="code-1" hidden aria-label="Copy text example">Copy</button></div><pre tabindex="0" aria-label="text example"><code id="code-1">IED / server
  logical device
    logical node
      data object
        data attribute
          value + quality + timestamp and other class-defined attributes
</code></pre></div>
<p>An integration point should retain:</p>
<ul>
<li>IED/server identity, logical device instance, logical node class and instance;</li>
<li>complete object reference and functional constraint;</li>
<li>data object and attribute names, common data class, base type, range, unit, multiplier, and configuration revision;</li>
<li>value, quality, timestamp, and source/report provenance;</li>
<li>namespace/model extension and the applicable part or vendor profile;</li>
<li>dataset/report control association where delivered by reports;</li>
<li>command model and authority where the object is controllable.</li>
</ul>
<p>Don't normalise a data attribute to a scalar while discarding quality and timestamp. Quality can express validity, source, test, operator blocking, and detail flags. An old but numerically plausible measurement must not appear current or valid.</p>
<p>Names are semantic only inside the applicable model and edition. Vendor/private logical nodes, data objects, and namespaces require an explicit mapping; similarity to a standard abbreviation isn't proof of equivalent behaviour.</p>
<h2 id="s-acsi-is-an-abstraction">ACSI is an abstraction<a class="heading-link" href="#s-acsi-is-an-abstraction" aria-label="Link to ACSI is an abstraction">#</a></h2>
<p>The Abstract Communication Service Interface defines services for data access, datasets, reporting, logging, controls, setting groups, files, Generic Substation Events, and Sampled Values at an abstract level. Part 8-1 and Part 9-2 map relevant services to concrete communication profiles.</p>
<p>Avoid treating ACSI terminology as literal wire encoding. A product API, MMS object, GOOSE dataset, and SCL element can represent related concepts while having different lifecycle and security behaviour. Bind the semantic object reference to the actual mapping, dataset, and configured IED revision.</p>
<h2 id="s-system-configuration-language">System Configuration Language<a class="heading-link" href="#s-system-configuration-language" aria-label="Link to System Configuration Language">#</a></h2>
<p>SCL is XML based engineering exchange defined by IEC 61850-6. Common file roles include:</p>
<div class="table-scroll" role="region" aria-label="Reference table" tabindex="0"><table>
<thead>
<tr>
  <th>File type</th>
  <th>Typical role</th>
  <th>Boundary to verify</th>
</tr>
</thead>
<tbody>
<tr>
  <td>SSD</td>
  <td>System specification description</td>
  <td>Requirements/topology intent; not an as built device configuration</td>
</tr>
<tr>
  <td>ICD</td>
  <td>IED capability description</td>
  <td>Product capability offered for engineering</td>
</tr>
<tr>
  <td>SCD</td>
  <td>System configuration description</td>
  <td>Integrated system design and communication/data flow configuration</td>
</tr>
<tr>
  <td>CID</td>
  <td>Configured IED description</td>
  <td>Configuration intended for a particular IED</td>
</tr>
<tr>
  <td>IID</td>
  <td>Instantiated IED description</td>
  <td>IED specific instantiated information used in engineering exchange</td>
</tr>
</tbody>
</table></div>
<p>Exact file roles and allowed content depend on the applicable SCL edition and workflow. Preserve schema version, tool and product version, project revision, source, approval, and cryptographic hash. Validate XML securely: disable external entities and unapproved external retrieval, cap size/depth/counts, resolve namespaces exactly, reject duplicate identities/references, and require referential integrity.</p>
<p>SCL can reveal network topology, multicast addressing, IED capabilities, datasets, control blocks, protection functions, and engineering access. Treat it as sensitive operational configuration. A syntactically valid file isn't safe to import; use schema, semantic, cross reference, edition, product capability, and change impact review.</p>
<h2 id="s-clientserver-and-mms">Client/server and MMS<a class="heading-link" href="#s-clientserver-and-mms" aria-label="Link to Client/server and MMS">#</a></h2>
<p>Part 8-1 maps client/server behaviour to Manufacturing Message Specification (MMS) and associated network profiles. Typical functions include reading data, datasets, reporting, logs, controls, and file access. TCP port 102 is an IANA convention associated with ISO TSAP and is often relevant to MMS profiles; it isn't proof that a listener is IEC 61850 or authorised. <a href="https://www.iana.org/assignments/service-names-port-numbers/service-names-port-numbers.xhtml" rel="noopener noreferrer">IANA PORTS</a></p>
<p>Client/server sessions need explicit limits for association, outstanding requests, dataset size, report queueing, file size, idle/max lifetime, and reconnect. Separate:</p>
<ul>
<li>transport connection;</li>
<li>MMS association and application identity;</li>
<li>IEC 61850 service result;</li>
<li>control termination or other asynchronous result;</li>
<li>authoritative process state.</li>
</ul>
<h2 id="s-reports-datasets-and-data-continuity">Reports, datasets, and data continuity<a class="heading-link" href="#s-reports-datasets-and-data-continuity" aria-label="Link to Reports, datasets, and data continuity">#</a></h2>
<p>Report Control Blocks select datasets and govern buffered or unbuffered reporting. Important configuration includes trigger options, integrity period, buffer time, reservation/ownership, configuration revision, sequence number, entry identifier, time of entry, and optional fields.</p>
<ul>
<li><strong>Buffered reports</strong> can preserve events across a client disconnection subject to device buffer limits and configuration.</li>
<li><strong>Unbuffered reports</strong> don't provide that recovery property.</li>
<li>Integrity reports and general interrogation/reconciliation serve different purposes from event delivery.</li>
<li>Dataset/configuration changes can invalidate assumptions even when object names still resolve.</li>
</ul>
<p>Expose report gaps, buffer overflow, sequence discontinuity, configuration revision mismatch, and stale subscription state. Don't silently resume from “now” and present the resulting event record as complete.</p>
<h2 id="s-controls">Controls<a class="heading-link" href="#s-controls" aria-label="Link to Controls">#</a></h2>
<p>IEC 61850 control models can include direct operation or select before operate and can use normal or enhanced security service behaviour. Control attributes carry model specific checks, origin information, control numbers, timestamps, test state, and response/termination behaviour.</p>
<p>Protocol control stages don't establish physical outcome:</p>
<div class="code-block"><div class="code-toolbar"><span>text</span><button type="button" class="copy-code" data-copy="code-2" hidden aria-label="Copy text example">Copy</button></div><pre tabindex="0" aria-label="text example"><code id="code-2">authorization -&gt; select (where required) -&gt; operate request
              -&gt; service response -&gt; command termination/status
              -&gt; process indication/measurement -&gt; confirmed outcome
</code></pre></div>
<p>Keep each stage and failure reason. A timeout after an operate request is indeterminate until the authoritative process state is reconciled. Never automatically retry a protection, breaker, tap, output, or other non idempotent control based only on a transport or service timeout.</p>
<h2 id="s-goose">GOOSE<a class="heading-link" href="#s-goose" aria-label="Link to GOOSE">#</a></h2>
<p>Generic Object Oriented Substation Event (GOOSE) communication uses publisher/subscriber multicast at the data link layer under the Part 8-1 mapping. It is designed for time sensitive state/event exchange and uses repeated transmissions with state and sequence indicators to improve delivery probability. It has no transport connection or per subscriber application acknowledgment.</p>
<p>For every subscribed dataset preserve publisher identity, control block reference, dataset reference, application identifier, configuration revision, state number, sequence number, time allowed to live, quality, and arrival interface/path as applicable. Validate ordering and state changes under the selected edition/profile. A received Ethernet multicast frame isn't proof that an intended protection subscriber accepted or acted on it.</p>
<p>GOOSE multicast containment is a switch/VLAN and engineering design concern. Avoid bridging it into a general corporate or physical security multicast domain. Duplicate paths, topology changes, replay, misconfiguration, and publisher restart can create plausible repeated or stale states.</p>
<h2 id="s-sampled-values">Sampled Values<a class="heading-link" href="#s-sampled-values" aria-label="Link to Sampled Values">#</a></h2>
<p>Sampled Values carry time related sampled measurements, commonly over Ethernet multicast under Part 9-2. Their rate and timing sensitivity are fundamentally different from ordinary event telemetry. Record sampled value control block, dataset, stream identifier, application identifier, configuration revision, sample counter/rate profile, synchronisation state, quality, and loss/reordering policy.</p>
<p>Don't route raw Sampled Values into a general integration platform by default. High packet rate, multicast replication, time dependence, and protection use can affect both operational safety and platform availability. If business monitoring needs an electrical measurement, obtain it through an approved lower rate read/report gateway designed by the power system owner.</p>
<h2 id="s-time-and-synchronisation">Time and synchronisation<a class="heading-link" href="#s-time-and-synchronisation" aria-label="Link to Time and synchronisation">#</a></h2>
<p>Timestamp and time quality semantics affect event ordering, fault analysis, and protection behaviour. IEC/IEEE 61850-9-3 defines a Precision Time Protocol profile used in power utility automation, while products can expose other supported time methods for less stringent functions.</p>
<p>Document clock source, grandmaster identity/path where applicable, accuracy class, synchronisation/holdover state, time quality mapping, UTC/leap behaviour, and monitoring. Receipt time isn't source time. Never let a general integration service reconfigure utility time distribution or infer trustworthy ordering from a timestamp whose quality is unknown.</p>
<h2 id="s-cybersecurity">Cybersecurity<a class="heading-link" href="#s-cybersecurity" aria-label="Link to Cybersecurity">#</a></h2>
<p>IEC 62351-6:2020 covers security for IEC 61850 profiles and works within a broader IEC 62351 family that includes TCP/IP transport security, MMS related profiles, role based access control, and key management. Exact applicability differs across client/server, GOOSE, and Sampled Values. <a href="https://webstore.iec.ch/en/publication/63742" rel="noopener noreferrer">IEC62351 6</a> <a href="https://iec61850.dvl.iec.ch/what-is-61850/technical-principles/61850-cybersecurity/" rel="noopener noreferrer">IEC61850 CYBER</a></p>
<p>An engineering security profile should define:</p>
<ul>
<li>IED/application identity, certificate/trust lifecycle, roles, and authorisation;</li>
<li>selected IEC 62351 parts/editions and product conformance evidence;</li>
<li>protection for MMS association and client/server services;</li>
<li>GOOSE/Sampled Values origin, integrity, replay, latency, and key management behaviour;</li>
<li>management, engineering, SCL, firmware, test, and time service access;</li>
<li>algorithm agility, renewal, failover, restore, revocation, and degraded mode behaviour;</li>
<li>network segmentation and exact permitted publishers, subscribers, clients, and servers.</li>
</ul>
<p>Cryptographic controls don't replace deterministic performance and fail safe engineering. Conversely, a dedicated VLAN, multicast filter, or station bus doesn't provide cryptographic source authenticity.</p>
<h2 id="s-physical-security-integration-boundary">Physical security integration boundary<a class="heading-link" href="#s-physical-security-integration-boundary" aria-label="Link to Physical security integration boundary">#</a></h2>
<p>Useful read only correlations can include power system health, loss of supply, equipment alarm, environment state, and gateway health. Keep protection trips, interlocks, GOOSE/Sampled Values, breaker control, setting groups, files, and time changes out of an ordinary security platform path.</p>
<div class="code-block"><div class="code-toolbar"><span>text</span><button type="button" class="copy-code" data-copy="code-3" hidden aria-label="Copy text example">Copy</button></div><pre tabindex="0" aria-label="text example"><code id="code-3">station/process networks
        |
        v
power-owner approved IEC 61850 client or gateway
  - explicit object/report allowlist
  - no control, file, setting, or engineering services
  - bounded reports and reconciliation
  - quality/time/configuration revision preserved
        |
        v
one-way or tightly controlled normalized monitoring interface
        |
        v
physical-security event correlation
</code></pre></div>
<p>Don't configure live reports, browse an IED model, retrieve SCL/files, subscribe to GOOSE/Sampled Values, or test controls merely to validate documentation. Review approved SCL exports, capability/conformance records, synthetic fixtures, and owner provided evidence; leave operational acceptance to the power system owner under site procedures.</p>
<h2 id="s-failure-cases-to-design">Failure cases to design<a class="heading-link" href="#s-failure-cases-to-design" aria-label="Link to Failure cases to design">#</a></h2>
<ul>
<li>IED restarts with a changed configuration revision or incomplete report buffer;</li>
<li>buffered report resume point is unavailable and event continuity is lost;</li>
<li>dataset members or functional constraints change while display labels remain familiar;</li>
<li>GOOSE publisher restarts, duplicates traverse redundant paths, or time allowed to live expires;</li>
<li>Sampled Values lose synchronisation, packets, or expected rate while values remain plausible;</li>
<li>SCL import is valid XML but incompatible with the IED, edition, namespace, or as built network;</li>
<li>control service succeeds but command termination or process feedback fails;</li>
<li>certificate/key rollover causes partial communication loss across redundant devices;</li>
<li>a gateway flattens invalid/questionable quality to a normal numeric value;</li>
<li>general network multicast or scanning affects deterministic station/process traffic.</li>
</ul>
<h2 id="s-design-and-evidence-checklist">Design and evidence checklist<a class="heading-link" href="#s-design-and-evidence-checklist" aria-label="Link to Design and evidence checklist">#</a></h2>
<ul>
<li class="task-list-item"><input class="task-list-item-checkbox" type="checkbox" disabled aria-label="Every applicable IEC 61850/62351 part, edition, amendment, SCL schema, and product conformance block pinned">Every applicable IEC 61850/62351 part, edition, amendment, SCL schema, and product conformance block pinned</li>
<li class="task-list-item"><input class="task-list-item-checkbox" type="checkbox" disabled aria-label="IED, logical device/node, object/attribute, functional constraint, common data class, and namespace retained">IED, logical device/node, object/attribute, functional constraint, common data class, and namespace retained</li>
<li class="task-list-item"><input class="task-list-item-checkbox" type="checkbox" disabled aria-label="Value, quality, timestamp, configuration revision, report/dataset provenance, and stale state preserved">Value, quality, timestamp, configuration revision, report/dataset provenance, and stale state preserved</li>
<li class="task-list-item"><input class="task-list-item-checkbox" type="checkbox" disabled aria-label="SCL source, hash, approval, tool/product version, schema, referential integrity, and change impact controlled">SCL source, hash, approval, tool/product version, schema, referential integrity, and change impact controlled</li>
<li class="task-list-item"><input class="task-list-item-checkbox" type="checkbox" disabled aria-label="MMS association, request limits, reports, files, reconnect, and authorisation bounded">MMS association, request limits, reports, files, reconnect, and authorisation bounded</li>
<li class="task-list-item"><input class="task-list-item-checkbox" type="checkbox" disabled aria-label="Buffered/unbuffered reporting, sequence/gap, buffer overflow, reservation, and resynchronization defined">Buffered/unbuffered reporting, sequence/gap, buffer overflow, reservation, and resynchronization defined</li>
<li class="task-list-item"><input class="task-list-item-checkbox" type="checkbox" disabled aria-label="Control stages and authoritative process confirmation represented separately">Control stages and authoritative process confirmation represented separately</li>
<li class="task-list-item"><input class="task-list-item-checkbox" type="checkbox" disabled aria-label="GOOSE/Sampled Values publisher, dataset, revision, sequence/time, multicast, and loss policy explicit">GOOSE/Sampled Values publisher, dataset, revision, sequence/time, multicast, and loss policy explicit</li>
<li class="task-list-item"><input class="task-list-item-checkbox" type="checkbox" disabled aria-label="Time source, synchronisation quality, holdover, and evidence uncertainty documented">Time source, synchronisation quality, holdover, and evidence uncertainty documented</li>
<li class="task-list-item"><input class="task-list-item-checkbox" type="checkbox" disabled aria-label="Applicable IEC 62351 identity, role, transport/message, key, restore, and degraded mode controls verified">Applicable IEC 62351 identity, role, transport/message, key, restore, and degraded mode controls verified</li>
<li class="task-list-item"><input class="task-list-item-checkbox" type="checkbox" disabled aria-label="Physical security integration is read only and isolated from protection/control and engineering paths">Physical security integration is read only and isolated from protection/control and engineering paths</li>
<li class="task-list-item"><input class="task-list-item-checkbox" type="checkbox" disabled aria-label="Evidence retains source configuration and quality rather than presenting normalised values as self proving facts">Evidence retains source configuration and quality rather than presenting normalised values as self proving facts</li>
</ul>
<h2 id="s-sources">Sources<a class="heading-link" href="#s-sources" aria-label="Link to Sources">#</a></h2>
<ul>
<li><strong>IEC61850 SERIES</strong>, <a href="https://webstore.iec.ch/en/publication/6028" rel="noopener noreferrer">IEC 61850 series collection</a>, IEC Webstore, accessed 25 August 2026.</li>
<li><strong>IEC61850 PRINCIPLES</strong>, <a href="https://iec61850.dvl.iec.ch/what-is-61850/technical-principles/" rel="noopener noreferrer">IEC 61850 technical principles</a>, IEC 61850 official domain, accessed 25 August 2026.</li>
<li><strong>IEC61850 CYBER</strong>, <a href="https://iec61850.dvl.iec.ch/what-is-61850/technical-principles/61850-cybersecurity/" rel="noopener noreferrer">IEC 61850 cybersecurity overview</a>, IEC 61850 official domain, accessed 25 August 2026.</li>
<li><strong>IEC62351 6</strong>, <a href="https://webstore.iec.ch/en/publication/63742" rel="noopener noreferrer">IEC 62351-6:2020</a>, IEC, security for IEC 61850.</li>
<li><strong>IANA PORTS</strong>, <a href="https://www.iana.org/assignments/service-names-port-numbers/service-names-port-numbers.xhtml" rel="noopener noreferrer">Service Name and Transport Protocol Port Number Registry</a>, IANA, <code>iso-tsap</code> entry, accessed 25 August 2026.</li>
</ul>
<p><a href="../">Section overview</a> · <a href="../../../">Wiki home</a></p>
</div><nav class="neighbours" aria-label="More in this section"><a href="../iec-60870-5-101-and-104/"><span>Previous in this section</span>IEC 60870-5-101 and IEC 60870-5-104</a><a href="../knx/"><span>Next in this section</span>KNX</a></nav><div class="source-links"><a href="https://github.com/tegridydev/physical-security-dev/blob/main/02-protocols/building-and-industrial/iec-61850.md">View Markdown</a><a href="https://github.com/tegridydev/physical-security-dev/edit/main/02-protocols/building-and-industrial/iec-61850.md">Suggest an edit</a><a href="#main-content">Back to top ↑</a></div><footer class="page-footer"><span>Security Technician Wiki</span><a href="../../../license/">MIT licence</a><a href="https://tegridydev.com/" rel="noopener noreferrer">tegridydev.com ↗</a></footer></main>
<aside class="page-outline"><details class="toc" open><summary>On this page</summary><nav aria-label="On this page"><ul><li class="toc-level-2"><a href="#s-overview">Overview</a></li><li class="toc-level-2"><a href="#s-parts-and-layers">Parts and layers</a></li><li class="toc-level-2"><a href="#s-semantic-model">Semantic model</a></li><li class="toc-level-2"><a href="#s-acsi-is-an-abstraction">ACSI is an abstraction</a></li><li class="toc-level-2"><a href="#s-system-configuration-language">System Configuration Language</a></li><li class="toc-level-2"><a href="#s-clientserver-and-mms">Client/server and MMS</a></li><li class="toc-level-2"><a href="#s-reports-datasets-and-data-continuity">Reports, datasets, and data continuity</a></li><li class="toc-level-2"><a href="#s-controls">Controls</a></li><li class="toc-level-2"><a href="#s-goose">GOOSE</a></li><li class="toc-level-2"><a href="#s-sampled-values">Sampled Values</a></li><li class="toc-level-2"><a href="#s-time-and-synchronisation">Time and synchronisation</a></li><li class="toc-level-2"><a href="#s-cybersecurity">Cybersecurity</a></li><li class="toc-level-2"><a href="#s-physical-security-integration-boundary">Physical security integration boundary</a></li><li class="toc-level-2"><a href="#s-failure-cases-to-design">Failure cases to design</a></li><li class="toc-level-2"><a href="#s-design-and-evidence-checklist">Design and evidence checklist</a></li><li class="toc-level-2"><a href="#s-sources">Sources</a></li></ul></nav></details></aside>
</div>
<div id="copy-status" class="sr-only" role="status" aria-live="polite"></div>
</body></html>
