<!doctype html>
<html lang="en-AU">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<meta http-equiv="Content-Security-Policy" content="default-src &#x27;none&#x27;; script-src &#x27;self&#x27;; style-src &#x27;self&#x27;; img-src &#x27;self&#x27;; font-src &#x27;self&#x27;; connect-src &#x27;self&#x27;; base-uri &#x27;none&#x27;; form-action &#x27;self&#x27;; object-src &#x27;none&#x27;">
<meta name="referrer" content="strict-origin-when-cross-origin">
<title>Modbus family · Security Technician Wiki</title>
<meta name="description" content="Modbus exchanges values using function codes and addresses. Use the device&#x27;s register map to interpret data types, byte order, units and permitted operations.">
<meta name="author" content="tegridydev">
<meta name="color-scheme" content="light dark">
<link rel="canonical" href="https://securitytechnician.wiki/02-protocols/building-and-industrial/modbus-family/">
<meta property="og:type" content="website">
<meta property="og:title" content="Modbus family · Security Technician Wiki">
<meta property="og:description" content="Modbus exchanges values using function codes and addresses. Use the device&#x27;s register map to interpret data types, byte order, units and permitted operations.">
<meta property="og:url" content="https://securitytechnician.wiki/02-protocols/building-and-industrial/modbus-family/">
<meta property="og:site_name" content="Security Technician Wiki">
<meta name="twitter:card" content="summary">

<link rel="icon" type="image/svg+xml" href="../../../assets/favicon.svg">
<script src="../../../assets/theme.js"></script>
<link rel="stylesheet" href="../../../assets/site.css">

<script defer src="../../../assets/app.js"></script>
</head>
<body class="" data-root="../../../">
<a class="skip-link" href="#main-content">Skip to content</a>
<header class="site-header"><div class="header-inner">
<a class="brand" href="../../../" aria-label="Security Technician Wiki home"><span class="brand-mark" aria-hidden="true">st</span><span class="brand-wordmark">securitytechnician<span class="brand-domain">.wiki</span></span></a>
<form class="header-search" action="../../../search/" method="get" role="search"><label class="sr-only" for="site-search">Search the wiki</label><input type="search" id="site-search" name="q" placeholder="Search the wiki…" maxlength="200" autocomplete="off"><button type="submit" aria-label="Search">↵</button></form>
<button type="button" id="theme-toggle" class="theme-toggle" aria-label="Change colour theme" hidden>Theme</button>
</div></header>
<div class="site-layout">
<aside class="sidebar"><details id="site-navigation" open><summary>Browse wiki <span aria-hidden="true">☰</span></summary><nav aria-label="Wiki navigation"><a class="nav-home" href="../../../">Overview</a><div class="nav-section"><a class="nav-section-link" href="../../../00-start-here/"><span class="nav-number">00</span>Start here</a></div><div class="nav-section"><a class="nav-section-link" href="../../../01-foundations/"><span class="nav-number">01</span>Foundations</a></div><div class="nav-section is-active"><a class="nav-section-link" href="../../"><span class="nav-number">02</span>Protocols</a><details class="nav-group"><summary>Access control protocols and credentials</summary><ul class="nav-pages"><li><a href="../../access-control/">Section overview</a></li><li><a href="../../access-control/contactless-and-smart-card-standards/">Contactless and smart card standards</a></li><li><a href="../../access-control/credential-formats-and-mobile-credentials/">Credential formats, smart credentials, and mobile credentials</a></li><li><a href="../../access-control/legacy-reader-interfaces/">Legacy reader interfaces: Wiegand and Clock and Data</a></li><li><a href="../../access-control/nfc-ble-and-uwb/">NFC, Bluetooth Low Energy, and UWB for access control</a></li><li><a href="../../access-control/osdp/">OSDP reader and controller protocol</a></li></ul></details><details class="nav-group"><summary>Alarm monitoring protocols</summary><ul class="nav-pages"><li><a href="../../alarm-monitoring/">Section overview</a></li><li><a href="../../alarm-monitoring/contact-id-sia-dc-05/">Ademco Contact ID and SIA DC05</a></li><li><a href="../../alarm-monitoring/iec-60839-alarm-transmission/">IEC 60839 alarm transmission systems and IP messaging</a></li><li><a href="../../alarm-monitoring/sia-av-01/">SIA AV01 audio verification and two way voice commands</a></li><li><a href="../../alarm-monitoring/sia-dc-03/">SIA DC03 alarm event format</a></li><li><a href="../../alarm-monitoring/sia-dc-07/">SIA DC07 receiver to automation interface</a></li><li><a href="../../alarm-monitoring/sia-dc-09/">SIA DC09 IP event reporting</a></li></ul></details><details class="nav-group" open><summary>Building and industrial protocols</summary><ul class="nav-pages"><li><a href="../">Section overview</a></li><li><a href="../bacnet-family/">BACnet family</a></li><li><a href="../bacnet-ms-tp/">BACnet MS/TP</a></li><li><a href="../bacnet-secure-connect/">BACnet Secure Connect</a></li><li><a href="../bacnet-ip/">BACnet/IP</a></li><li><a href="../can-canopen-j1939/">CAN, CANopen, and SAE J1939</a></li><li><a href="../dnp3/">DNP3</a></li><li><a href="../ethernet-ip-and-cip/">EtherNet/IP and CIP</a></li><li><a href="../iec-60870-5-101-and-104/">IEC 60870-5-101 and IEC 60870-5-104</a></li><li><a href="../iec-61850/">IEC 61850</a></li><li><a href="../knx/">KNX</a></li><li><a href="../knx-secure/">KNX Secure</a></li><li><a href="../matter/">Matter</a></li><li><a href="./" aria-current="page">Modbus family</a></li><li><a href="../modbus-rtu/">Modbus RTU</a></li><li><a href="../modbus-security/">Modbus Security</a></li><li><a href="../modbus-tcp/">Modbus TCP</a></li><li><a href="../opc-ua/">OPC Unified Architecture</a></li><li><a href="../profinet/">PROFINET</a></li></ul></details><details class="nav-group"><summary>Protocol infrastructure</summary><ul class="nav-pages"><li><a href="../../infrastructure/">Section overview</a></li><li><a href="../../infrastructure/aaa-and-network-access/">AAA and network access</a></li><li><a href="../../infrastructure/discovery-and-addressing/">Discovery and addressing</a></li><li><a href="../../infrastructure/enterprise-federation-saml-and-oidc/">Enterprise federation with SAML and OpenID Connect</a></li><li><a href="../../infrastructure/ip-transport-and-segmentation/">IP transport and segmentation</a></li><li><a href="../../infrastructure/monitoring-and-secure-administration/">Monitoring and secure administration</a></li><li><a href="../../infrastructure/time-synchronisation/">NTP, NTS and PTP time synchronisation</a></li><li><a href="../../infrastructure/power-usb-and-gpio/">Power, USB, and GPIO</a></li><li><a href="../../infrastructure/scim-identity-provisioning/">SCIM identity provisioning and reconciliation</a></li><li><a href="../../infrastructure/serial-transports/">Serial transports</a></li><li><a href="../../infrastructure/tls-pki-and-secure-transport/">TLS, PKI, and secure transport</a></li><li><a href="../../infrastructure/webauthn-fido-and-passkeys/">WebAuthn, FIDO, and passkeys</a></li><li><a href="../../infrastructure/wireless-and-low-power/">Wireless and low power links</a></li></ul></details><details class="nav-group"><summary>Interoperability and legacy protocols</summary><ul class="nav-pages"><li><a href="../../interoperability-and-legacy/">Section overview</a></li><li><a href="../../interoperability-and-legacy/pelco-d-and-p/">Pelco D and Pelco P</a></li><li><a href="../../interoperability-and-legacy/psia-plai/">PSIA Physical Logical Access Interoperability</a></li><li><a href="../../interoperability-and-legacy/psia/">PSIA specification family</a></li><li><a href="../../interoperability-and-legacy/visca/">Sony VISCA and VISCA over IP</a></li></ul></details><details class="nav-group"><summary>Video and media protocols</summary><ul class="nav-pages"><li><a href="../../video-and-media/">Section overview</a></li><li><a href="../../video-and-media/codecs-and-streaming/">Codecs, RTP payloads, and streaming design</a></li><li><a href="../../video-and-media/gbt-28181/">GB/T 28181 video surveillance networking</a></li><li><a href="../../video-and-media/onvif/">ONVIF services, profiles, conformance, and security</a></li><li><a href="../../video-and-media/rtsp-rtp-rtcp-sdp/">RTSP, RTP, RTCP, and SDP</a></li><li><a href="../../video-and-media/sip-and-srtp/">SIP and SRTP for intercom and real time media</a></li><li><a href="../../video-and-media/srt-and-rist/">SRT and RIST contribution streaming</a></li><li><a href="../../video-and-media/webrtc/">WebRTC for physical security media</a></li></ul></details><details class="nav-group"><summary>Web and messaging protocols</summary><ul class="nav-pages"><li><a href="../../web-and-messaging/">Section overview</a></li><li><a href="../../web-and-messaging/amqp-1-0/">AMQP 1.0 messaging</a></li><li><a href="../../web-and-messaging/cap-and-edxl-emergency-messaging/">CAP and EDXL emergency messaging</a></li><li><a href="../../web-and-messaging/coap-oscore-and-lwm2m/">CoAP, OSCORE, and Lightweight M2M</a></li><li><a href="../../web-and-messaging/grpc-and-serialization/">gRPC and serialisation contracts</a></li><li><a href="../../web-and-messaging/http-and-rest/">HTTP and REST API engineering</a></li><li><a href="../../web-and-messaging/mqtt/">MQTT 5.0, MQTT 3.1.1, and Sparkplug 3.0</a></li><li><a href="../../web-and-messaging/soap-and-xml/">SOAP, WSDL, XML Schema, and secure XML processing</a></li><li><a href="../../web-and-messaging/websocket-sse-and-webhooks/">WebSocket, Server Sent Events, and webhooks</a></li></ul></details></div><div class="nav-section"><a class="nav-section-link" href="../../../03-systems/"><span class="nav-number">03</span>Systems</a></div><div class="nav-section"><a class="nav-section-link" href="../../../04-vendor-apis/"><span class="nav-number">04</span>Vendor APIs</a></div><div class="nav-section"><a class="nav-section-link" href="../../../05-development-and-integration/"><span class="nav-number">05</span>Development</a></div><div class="nav-section"><a class="nav-section-link" href="../../../06-security-and-assurance/"><span class="nav-number">06</span>Security</a></div><div class="nav-section"><a class="nav-section-link" href="../../../07-operations-and-lifecycle/"><span class="nav-number">07</span>Operations</a></div><div class="nav-section"><a class="nav-section-link" href="../../../08-defensive-labs/"><span class="nav-number">08</span>Defensive labs</a></div><div class="nav-section"><a class="nav-section-link" href="../../../09-reference/"><span class="nav-number">09</span>Reference</a></div><div class="nav-section"><a class="nav-section-link" href="../../../10-sources-and-maintenance/"><span class="nav-number">10</span>Sources and scope</a></div><div class="nav-extra"><a href="../../../05-development-and-integration/examples/">Code examples</a></div><div class="nav-extra"><a href="../../../all-pages/">All pages <span aria-hidden="true">↗</span></a><a href="https://github.com/tegridydev/physical-security-dev" rel="noopener noreferrer">GitHub repository <span aria-hidden="true">↗</span></a></div></nav><p class="sidebar-note">Cameras, access control, alarms<br>and the systems around them.</p></details></aside>
<main id="main-content" tabindex="-1"><nav class="breadcrumbs" aria-label="Breadcrumb"><a href="../../../">Wiki</a><span aria-hidden="true">/</span><a href="../../">Protocols</a><span aria-hidden="true">/</span><a href="../">Building and industrial protocols</a><span aria-hidden="true">/</span><span aria-current="page">Modbus family</span></nav><div class="page-kicker">Protocols <span>About 2 min read</span></div><div class="prose"><h1 id="s-modbus-family">Modbus family</h1>
<p>Modbus exchanges values using function codes and addresses. Use the device's register map to interpret data types, byte order, units and permitted operations.</p><details class="evidence"><summary>Sources and scope<span>Source record 25 August 2026</span></summary><p>Technical source record: 25 August 2026. Check the linked documentation for current product requirements.</p><p>Inherited check dated 10 September 2026. Supporting evidence for this inherited check has not been independently confirmed.</p><p>Recorded scope: The Modbus Organization specification index, application specification version and Security transport summary were checked. Device register maps remain product specific.</p><p>Covers the public application specification and transport relationships; device register maps and product limits are vendor specific.</p><p><a href="../../../10-sources-and-maintenance/verification-policy/">Verification and testing</a></p></details><div class="mobile-outline"><details class="toc"><summary>On this page</summary><nav aria-label="On this page"><ul><li class="toc-level-2"><a href="#s-overview">Overview</a></li><li class="toc-level-2"><a href="#s-layering">Layering</a></li><li class="toc-level-2"><a href="#s-data-model-traps">Data model traps</a></li><li class="toc-level-2"><a href="#s-adapter-contract">Adapter contract</a></li><li class="toc-level-2"><a href="#s-security-and-safety">Security and safety</a></li><li class="toc-level-2"><a href="#s-primary-sources">Primary sources</a></li></ul></nav></details></div>
<span class="heading-alias" id="s-the-working-context" aria-hidden="true"></span><h2 id="s-overview">Overview<a class="heading-link" href="#s-overview" aria-label="Link to Overview">#</a></h2>
<p>Modbus defines a compact application protocol above several transports. Its logical data areas are coils, discrete inputs, input registers, and holding registers. The standard defines protocol data units and function semantics; it does <strong>not</strong> define what register <code>40001</code> means for a particular panel, lift, meter, or controller.<sup class="footnote-ref" id="fnref-1"><a href="#fn-1" aria-label="Footnote 1">1</a></sup></p>
<h2 id="s-layering">Layering<a class="heading-link" href="#s-layering" aria-label="Link to Layering">#</a></h2>
<div class="code-block"><div class="code-toolbar"><span>text</span><button type="button" class="copy-code" data-copy="code-1" hidden aria-label="Copy text example">Copy</button></div><pre tabindex="0" aria-label="text example"><code id="code-1">device meaning and register map     vendor/product profile
function code + addresses + data    Modbus PDU
serial address + CRC                Modbus RTU ADU
or transaction/unit header          Modbus TCP ADU
or TLS-protected TCP                Modbus Security transport
</code></pre></div>
<p>Read <a href="../modbus-rtu/">Modbus RTU</a>, <a href="../modbus-tcp/">Modbus TCP</a>, and <a href="../modbus-security/">Modbus Security</a> for transport specific behaviour.</p>
<h2 id="s-data-model-traps">Data model traps<a class="heading-link" href="#s-data-model-traps" aria-label="Link to Data model traps">#</a></h2>
<ul>
<li>Protocol addresses are zero based fields. Human facing documents often use <code>0xxxx</code>, <code>1xxxx</code>, <code>3xxxx</code>, or <code>4xxxx</code> reference notation. Store both the original notation and the on wire address; never guess an offset.</li>
<li>A register is 16 bits, but multi register integers, floating point values, text, byte order, word order, scaling, signedness, and sentinel values are profile specific.</li>
<li>Read/write access and function support are device specific. An address responding to a read doesn't establish that writes are safe.</li>
<li>Exception responses are protocol outcomes, not transport failures. Preserve the exception code and request correlation.</li>
<li>A successful write response proves protocol acceptance, not physical completion or safe actuation.</li>
</ul>
<h2 id="s-adapter-contract">Adapter contract<a class="heading-link" href="#s-adapter-contract" aria-label="Link to Adapter contract">#</a></h2>
<p>For every point, record unit/slave identifier, function, zero based address, width, encoding, scale, unit, access, poll interval, stale threshold, validity rules, write interlocks, and source document revision. Decode into a value plus quality and source timestamp. Retain an explicit <code>unknown</code> state.</p>
<p>Coalesce only adjacent reads with identical access semantics and within both the protocol limit and the device's documented maximum. A theoretically legal large request can still overrun a small gateway. Bound outstanding requests, randomise reconnect backoff, and prevent fleet wide synchronised polling.</p>
<h2 id="s-security-and-safety">Security and safety<a class="heading-link" href="#s-security-and-safety" aria-label="Link to Security and safety">#</a></h2>
<p>Classic Modbus provides no cryptographic peer identity, confidentiality, or authorisation. Treat network location and unit identifier as routing hints, not identity. Segment the path, allowlist exact peers and function codes, make write capability opt in, and monitor new unit IDs, write functions, scan like address patterns, and exception rate changes. Prefer <a href="../modbus-security/">Modbus Security</a> when all endpoints support it, while retaining application authorisation and engineering controls.</p>
<p>Never use exploratory writes on production equipment. Reads can also cause load or interact with fragile gateways. Bench test against a documented register map, then deploy with an asset owner approved poll budget and rollback plan.</p>
<h2 id="s-primary-sources">Primary sources<a class="heading-link" href="#s-primary-sources" aria-label="Link to Primary sources">#</a></h2>
<ul>
<li><a href="https://www.modbus.org/modbus-specifications" rel="noopener noreferrer">Modbus Organization, current specifications and implementation guides</a></li>
</ul>
<p><a href="../">Section overview</a> · <a href="../../../">Wiki home</a></p>
<section class="footnotes">
<ol>
<li id="fn-1"><p><a href="https://www.modbus.org/file/secure/modbusprotocolspecification.pdf" rel="noopener noreferrer">Modbus Organization, Modbus Application Protocol Specification V1.1b3</a> <a href="#fnref-1" class="footnote" aria-label="Return to reference 1, occurrence 1">↩</a></p></li>
</ol>
</section>
</div><nav class="neighbours" aria-label="More in this section"><a href="../matter/"><span>Previous in this section</span>Matter</a><a href="../modbus-rtu/"><span>Next in this section</span>Modbus RTU</a></nav><div class="source-links"><a href="https://github.com/tegridydev/physical-security-dev/blob/main/02-protocols/building-and-industrial/modbus-family.md">View Markdown</a><a href="https://github.com/tegridydev/physical-security-dev/edit/main/02-protocols/building-and-industrial/modbus-family.md">Suggest an edit</a><a href="#main-content">Back to top ↑</a></div><footer class="page-footer"><span>Security Technician Wiki</span><a href="../../../license/">MIT licence</a><a href="https://tegridydev.com/" rel="noopener noreferrer">tegridydev.com ↗</a></footer></main>
<aside class="page-outline"><details class="toc" open><summary>On this page</summary><nav aria-label="On this page"><ul><li class="toc-level-2"><a href="#s-overview">Overview</a></li><li class="toc-level-2"><a href="#s-layering">Layering</a></li><li class="toc-level-2"><a href="#s-data-model-traps">Data model traps</a></li><li class="toc-level-2"><a href="#s-adapter-contract">Adapter contract</a></li><li class="toc-level-2"><a href="#s-security-and-safety">Security and safety</a></li><li class="toc-level-2"><a href="#s-primary-sources">Primary sources</a></li></ul></nav></details></aside>
</div>
<div id="copy-status" class="sr-only" role="status" aria-live="polite"></div>
</body></html>
