<!doctype html>
<html lang="en-AU">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<meta http-equiv="Content-Security-Policy" content="default-src &#x27;none&#x27;; script-src &#x27;self&#x27;; style-src &#x27;self&#x27;; img-src &#x27;self&#x27;; font-src &#x27;self&#x27;; connect-src &#x27;self&#x27;; base-uri &#x27;none&#x27;; form-action &#x27;self&#x27;; object-src &#x27;none&#x27;">
<meta name="referrer" content="strict-origin-when-cross-origin">
<title>Modbus RTU · Security Technician Wiki</title>
<meta name="description" content="Modbus RTU uses a serial connection. Check addressing, framing and timing, then use the device&#x27;s register map to interpret the returned values.">
<meta name="author" content="tegridydev">
<meta name="color-scheme" content="light dark">
<link rel="canonical" href="https://securitytechnician.wiki/02-protocols/building-and-industrial/modbus-rtu/">
<meta property="og:type" content="website">
<meta property="og:title" content="Modbus RTU · Security Technician Wiki">
<meta property="og:description" content="Modbus RTU uses a serial connection. Check addressing, framing and timing, then use the device&#x27;s register map to interpret the returned values.">
<meta property="og:url" content="https://securitytechnician.wiki/02-protocols/building-and-industrial/modbus-rtu/">
<meta property="og:site_name" content="Security Technician Wiki">
<meta name="twitter:card" content="summary">

<link rel="icon" type="image/svg+xml" href="../../../assets/favicon.svg">
<script src="../../../assets/theme.js"></script>
<link rel="stylesheet" href="../../../assets/site.css">

<script defer src="../../../assets/app.js"></script>
</head>
<body class="" data-root="../../../">
<a class="skip-link" href="#main-content">Skip to content</a>
<header class="site-header"><div class="header-inner">
<a class="brand" href="../../../" aria-label="Security Technician Wiki home"><span class="brand-mark" aria-hidden="true">st</span><span class="brand-wordmark">securitytechnician<span class="brand-domain">.wiki</span></span></a>
<form class="header-search" action="../../../search/" method="get" role="search"><label class="sr-only" for="site-search">Search the wiki</label><input type="search" id="site-search" name="q" placeholder="Search the wiki…" maxlength="200" autocomplete="off"><button type="submit" aria-label="Search">↵</button></form>
<button type="button" id="theme-toggle" class="theme-toggle" aria-label="Change colour theme" hidden>Theme</button>
</div></header>
<div class="site-layout">
<aside class="sidebar"><details id="site-navigation" open><summary>Browse wiki <span aria-hidden="true">☰</span></summary><nav aria-label="Wiki navigation"><a class="nav-home" href="../../../">Overview</a><div class="nav-section"><a class="nav-section-link" href="../../../00-start-here/"><span class="nav-number">00</span>Start here</a></div><div class="nav-section"><a class="nav-section-link" href="../../../01-foundations/"><span class="nav-number">01</span>Foundations</a></div><div class="nav-section is-active"><a class="nav-section-link" href="../../"><span class="nav-number">02</span>Protocols</a><details class="nav-group"><summary>Access control protocols and credentials</summary><ul class="nav-pages"><li><a href="../../access-control/">Section overview</a></li><li><a href="../../access-control/contactless-and-smart-card-standards/">Contactless and smart card standards</a></li><li><a href="../../access-control/credential-formats-and-mobile-credentials/">Credential formats, smart credentials, and mobile credentials</a></li><li><a href="../../access-control/legacy-reader-interfaces/">Legacy reader interfaces: Wiegand and Clock and Data</a></li><li><a href="../../access-control/nfc-ble-and-uwb/">NFC, Bluetooth Low Energy, and UWB for access control</a></li><li><a href="../../access-control/osdp/">OSDP reader and controller protocol</a></li></ul></details><details class="nav-group"><summary>Alarm monitoring protocols</summary><ul class="nav-pages"><li><a href="../../alarm-monitoring/">Section overview</a></li><li><a href="../../alarm-monitoring/contact-id-sia-dc-05/">Ademco Contact ID and SIA DC05</a></li><li><a href="../../alarm-monitoring/iec-60839-alarm-transmission/">IEC 60839 alarm transmission systems and IP messaging</a></li><li><a href="../../alarm-monitoring/sia-av-01/">SIA AV01 audio verification and two way voice commands</a></li><li><a href="../../alarm-monitoring/sia-dc-03/">SIA DC03 alarm event format</a></li><li><a href="../../alarm-monitoring/sia-dc-07/">SIA DC07 receiver to automation interface</a></li><li><a href="../../alarm-monitoring/sia-dc-09/">SIA DC09 IP event reporting</a></li></ul></details><details class="nav-group" open><summary>Building and industrial protocols</summary><ul class="nav-pages"><li><a href="../">Section overview</a></li><li><a href="../bacnet-family/">BACnet family</a></li><li><a href="../bacnet-ms-tp/">BACnet MS/TP</a></li><li><a href="../bacnet-secure-connect/">BACnet Secure Connect</a></li><li><a href="../bacnet-ip/">BACnet/IP</a></li><li><a href="../can-canopen-j1939/">CAN, CANopen, and SAE J1939</a></li><li><a href="../dnp3/">DNP3</a></li><li><a href="../ethernet-ip-and-cip/">EtherNet/IP and CIP</a></li><li><a href="../iec-60870-5-101-and-104/">IEC 60870-5-101 and IEC 60870-5-104</a></li><li><a href="../iec-61850/">IEC 61850</a></li><li><a href="../knx/">KNX</a></li><li><a href="../knx-secure/">KNX Secure</a></li><li><a href="../matter/">Matter</a></li><li><a href="../modbus-family/">Modbus family</a></li><li><a href="./" aria-current="page">Modbus RTU</a></li><li><a href="../modbus-security/">Modbus Security</a></li><li><a href="../modbus-tcp/">Modbus TCP</a></li><li><a href="../opc-ua/">OPC Unified Architecture</a></li><li><a href="../profinet/">PROFINET</a></li></ul></details><details class="nav-group"><summary>Protocol infrastructure</summary><ul class="nav-pages"><li><a href="../../infrastructure/">Section overview</a></li><li><a href="../../infrastructure/aaa-and-network-access/">AAA and network access</a></li><li><a href="../../infrastructure/discovery-and-addressing/">Discovery and addressing</a></li><li><a href="../../infrastructure/enterprise-federation-saml-and-oidc/">Enterprise federation with SAML and OpenID Connect</a></li><li><a href="../../infrastructure/ip-transport-and-segmentation/">IP transport and segmentation</a></li><li><a href="../../infrastructure/monitoring-and-secure-administration/">Monitoring and secure administration</a></li><li><a href="../../infrastructure/time-synchronisation/">NTP, NTS and PTP time synchronisation</a></li><li><a href="../../infrastructure/power-usb-and-gpio/">Power, USB, and GPIO</a></li><li><a href="../../infrastructure/scim-identity-provisioning/">SCIM identity provisioning and reconciliation</a></li><li><a href="../../infrastructure/serial-transports/">Serial transports</a></li><li><a href="../../infrastructure/tls-pki-and-secure-transport/">TLS, PKI, and secure transport</a></li><li><a href="../../infrastructure/webauthn-fido-and-passkeys/">WebAuthn, FIDO, and passkeys</a></li><li><a href="../../infrastructure/wireless-and-low-power/">Wireless and low power links</a></li></ul></details><details class="nav-group"><summary>Interoperability and legacy protocols</summary><ul class="nav-pages"><li><a href="../../interoperability-and-legacy/">Section overview</a></li><li><a href="../../interoperability-and-legacy/pelco-d-and-p/">Pelco D and Pelco P</a></li><li><a href="../../interoperability-and-legacy/psia-plai/">PSIA Physical Logical Access Interoperability</a></li><li><a href="../../interoperability-and-legacy/psia/">PSIA specification family</a></li><li><a href="../../interoperability-and-legacy/visca/">Sony VISCA and VISCA over IP</a></li></ul></details><details class="nav-group"><summary>Video and media protocols</summary><ul class="nav-pages"><li><a href="../../video-and-media/">Section overview</a></li><li><a href="../../video-and-media/codecs-and-streaming/">Codecs, RTP payloads, and streaming design</a></li><li><a href="../../video-and-media/gbt-28181/">GB/T 28181 video surveillance networking</a></li><li><a href="../../video-and-media/onvif/">ONVIF services, profiles, conformance, and security</a></li><li><a href="../../video-and-media/rtsp-rtp-rtcp-sdp/">RTSP, RTP, RTCP, and SDP</a></li><li><a href="../../video-and-media/sip-and-srtp/">SIP and SRTP for intercom and real time media</a></li><li><a href="../../video-and-media/srt-and-rist/">SRT and RIST contribution streaming</a></li><li><a href="../../video-and-media/webrtc/">WebRTC for physical security media</a></li></ul></details><details class="nav-group"><summary>Web and messaging protocols</summary><ul class="nav-pages"><li><a href="../../web-and-messaging/">Section overview</a></li><li><a href="../../web-and-messaging/amqp-1-0/">AMQP 1.0 messaging</a></li><li><a href="../../web-and-messaging/cap-and-edxl-emergency-messaging/">CAP and EDXL emergency messaging</a></li><li><a href="../../web-and-messaging/coap-oscore-and-lwm2m/">CoAP, OSCORE, and Lightweight M2M</a></li><li><a href="../../web-and-messaging/grpc-and-serialization/">gRPC and serialisation contracts</a></li><li><a href="../../web-and-messaging/http-and-rest/">HTTP and REST API engineering</a></li><li><a href="../../web-and-messaging/mqtt/">MQTT 5.0, MQTT 3.1.1, and Sparkplug 3.0</a></li><li><a href="../../web-and-messaging/soap-and-xml/">SOAP, WSDL, XML Schema, and secure XML processing</a></li><li><a href="../../web-and-messaging/websocket-sse-and-webhooks/">WebSocket, Server Sent Events, and webhooks</a></li></ul></details></div><div class="nav-section"><a class="nav-section-link" href="../../../03-systems/"><span class="nav-number">03</span>Systems</a></div><div class="nav-section"><a class="nav-section-link" href="../../../04-vendor-apis/"><span class="nav-number">04</span>Vendor APIs</a></div><div class="nav-section"><a class="nav-section-link" href="../../../05-development-and-integration/"><span class="nav-number">05</span>Development</a></div><div class="nav-section"><a class="nav-section-link" href="../../../06-security-and-assurance/"><span class="nav-number">06</span>Security</a></div><div class="nav-section"><a class="nav-section-link" href="../../../07-operations-and-lifecycle/"><span class="nav-number">07</span>Operations</a></div><div class="nav-section"><a class="nav-section-link" href="../../../08-defensive-labs/"><span class="nav-number">08</span>Defensive labs</a></div><div class="nav-section"><a class="nav-section-link" href="../../../09-reference/"><span class="nav-number">09</span>Reference</a></div><div class="nav-section"><a class="nav-section-link" href="../../../10-sources-and-maintenance/"><span class="nav-number">10</span>Sources and scope</a></div><div class="nav-extra"><a href="../../../05-development-and-integration/examples/">Code examples</a></div><div class="nav-extra"><a href="../../../all-pages/">All pages <span aria-hidden="true">↗</span></a><a href="https://github.com/tegridydev/physical-security-dev" rel="noopener noreferrer">GitHub repository <span aria-hidden="true">↗</span></a></div></nav><p class="sidebar-note">Cameras, access control, alarms<br>and the systems around them.</p></details></aside>
<main id="main-content" tabindex="-1"><nav class="breadcrumbs" aria-label="Breadcrumb"><a href="../../../">Wiki</a><span aria-hidden="true">/</span><a href="../../">Protocols</a><span aria-hidden="true">/</span><a href="../">Building and industrial protocols</a><span aria-hidden="true">/</span><span aria-current="page">Modbus RTU</span></nav><div class="page-kicker">Protocols <span>About 2 min read</span></div><div class="prose"><h1 id="s-modbus-rtu">Modbus RTU</h1>
<p>Modbus RTU uses a serial connection. Check addressing, framing and timing, then use the device's register map to interpret the returned values.</p><details class="evidence"><summary>Sources and scope<span>Source record 25 August 2026</span></summary><p>Technical source record: 25 August 2026. Check the linked documentation for current product requirements.</p><p>Electrical installation values and device timing limits must be taken from the current vendor manual and applicable cabling standard.</p><p><a href="../../../10-sources-and-maintenance/verification-policy/">Verification and testing</a></p></details><div class="mobile-outline"><details class="toc"><summary>On this page</summary><nav aria-label="On this page"><ul><li class="toc-level-2"><a href="#s-overview">Overview</a></li><li class="toc-level-2"><a href="#s-receive-state-machine">Receive state machine</a></li><li class="toc-level-2"><a href="#s-bus-and-gateway-behaviour">Bus and gateway behaviour</a></li><li class="toc-level-2"><a href="#s-physical-layer-record">Physical layer record</a></li><li class="toc-level-2"><a href="#s-defensive-controls">Defensive controls</a></li><li class="toc-level-2"><a href="#s-primary-sources">Primary sources</a></li></ul></nav></details></div>
<span class="heading-alias" id="s-the-working-context" aria-hidden="true"></span><h2 id="s-overview">Overview<a class="heading-link" href="#s-overview" aria-label="Link to Overview">#</a></h2>
<p>Modbus RTU places a unit address before the application PDU and a <code>CRC-16</code> after it. Frame boundaries are derived from a silent interval, so baud rate, character format, receive buffering, and inter frame timing must be correct for frames to be interpreted reliably.<sup class="footnote-ref" id="fnref-1"><a href="#fn-1" aria-label="Footnote 1">1</a></sup></p>
<div class="code-block"><div class="code-toolbar"><span>text</span><button type="button" class="copy-code" data-copy="code-1" hidden aria-label="Copy text example">Copy</button></div><pre tabindex="0" aria-label="text example"><code id="code-1">address (1 octet) | function and data (PDU) | CRC low | CRC high
</code></pre></div>
<p>The public V1.02 guide is the baseline for new serial implementations; the specifications index labels the older 1996 serial document as legacy only.<sup class="footnote-ref" id="fnref-2"><a href="#fn-2" aria-label="Footnote 2">2</a></sup></p>
<h2 id="s-receive-state-machine">Receive state machine<a class="heading-link" href="#s-receive-state-machine" aria-label="Link to Receive state machine">#</a></h2>
<ol>
<li>Detect the start of a candidate frame after an idle boundary.</li>
<li>Accumulate into a fixed maximum buffer while tracking timing.</li>
<li>Determine completeness from the function specific shape and the next idle boundary.</li>
<li>Validate address, length, and CRC before interpreting data.</li>
<li>Correlate a response with exactly one outstanding request.</li>
<li>Classify timeout, malformed frame, CRC failure, exception response, and valid response separately.</li>
</ol>
<p>Don't resynchronise by scanning arbitrary bytes for a plausible address/function pair; that can turn line noise or a truncated frame into valid looking telemetry. Discard the bounded candidate at a framing violation and recover at a documented idle boundary.</p>
<h2 id="s-bus-and-gateway-behaviour">Bus and gateway behaviour<a class="heading-link" href="#s-bus-and-gateway-behaviour" aria-label="Link to Bus and gateway behaviour">#</a></h2>
<p>RTU is normally single request at a time on a multidrop serial segment. Enforce one bus owner and bounded turnaround. A TCP to RTU gateway multiplexes network clients onto this serialized resource; transaction IDs on the TCP side don't make the serial bus concurrent. Configure queue limits and per client fairness, and test what the gateway does on timeout, unit absence, broadcast, disconnect, and late replies.</p>
<p>Unit address <code>0</code> has broadcast semantics for supported write operations and receives no reply. Disable it unless the operational design explicitly requires it; an accidental broadcast write can affect every attached device.</p>
<h2 id="s-physical-layer-record">Physical layer record<a class="heading-link" href="#s-physical-layer-record" aria-label="Link to Physical layer record">#</a></h2>
<p>Record the actual interface standard, two wire/four wire mode, baud, parity, stop bits, bias, termination, isolation, shield/ground practice, connector pinout, bus topology, and unit assignments. “RS485” alone isn't a complete interface contract. Use <a href="../../infrastructure/serial-transports/">serial transports</a> for electrical context.</p>
<h2 id="s-defensive-controls">Defensive controls<a class="heading-link" href="#s-defensive-controls" aria-label="Link to Defensive controls">#</a></h2>
<ul>
<li>Put serial servers and gateways in the OT trust zone; their web/management planes are separate exposure.</li>
<li>Allowlist expected unit IDs and read functions. Gate writes through explicit application authorisation and site interlocks.</li>
<li>Alert on CRC bursts, unexpected broadcasts, new talkers, write functions, and sustained timeout changes.</li>
<li>Use isolated taps for observation. Don't attach unterminated or incorrectly biased equipment to an operating bus.</li>
</ul>
<p>Confirm CRC byte order, timing, and maximum ADU length against the normative guide before implementation.</p>
<h2 id="s-primary-sources">Primary sources<a class="heading-link" href="#s-primary-sources" aria-label="Link to Primary sources">#</a></h2>
<p><a href="../">Section overview</a> · <a href="../../../">Wiki home</a></p>
<section class="footnotes">
<ol>
<li id="fn-1"><p><a href="https://www.modbus.org/file/secure/modbusoverserial.pdf" rel="noopener noreferrer">Modbus Organization, Modbus over Serial Line Specification and Implementation Guide V1.02</a> <a href="#fnref-1" class="footnote" aria-label="Return to reference 1, occurrence 1">↩</a></p></li>
<li id="fn-2"><p><a href="https://www.modbus.org/modbus-specifications" rel="noopener noreferrer">Modbus Organization, specifications</a> <a href="#fnref-2" class="footnote" aria-label="Return to reference 2, occurrence 1">↩</a></p></li>
</ol>
</section>
</div><nav class="neighbours" aria-label="More in this section"><a href="../modbus-family/"><span>Previous in this section</span>Modbus family</a><a href="../modbus-security/"><span>Next in this section</span>Modbus Security</a></nav><div class="source-links"><a href="https://github.com/tegridydev/physical-security-dev/blob/main/02-protocols/building-and-industrial/modbus-rtu.md">View Markdown</a><a href="https://github.com/tegridydev/physical-security-dev/edit/main/02-protocols/building-and-industrial/modbus-rtu.md">Suggest an edit</a><a href="#main-content">Back to top ↑</a></div><footer class="page-footer"><span>Security Technician Wiki</span><a href="../../../license/">MIT licence</a><a href="https://tegridydev.com/" rel="noopener noreferrer">tegridydev.com ↗</a></footer></main>
<aside class="page-outline"><details class="toc" open><summary>On this page</summary><nav aria-label="On this page"><ul><li class="toc-level-2"><a href="#s-overview">Overview</a></li><li class="toc-level-2"><a href="#s-receive-state-machine">Receive state machine</a></li><li class="toc-level-2"><a href="#s-bus-and-gateway-behaviour">Bus and gateway behaviour</a></li><li class="toc-level-2"><a href="#s-physical-layer-record">Physical layer record</a></li><li class="toc-level-2"><a href="#s-defensive-controls">Defensive controls</a></li><li class="toc-level-2"><a href="#s-primary-sources">Primary sources</a></li></ul></nav></details></aside>
</div>
<div id="copy-status" class="sr-only" role="status" aria-live="polite"></div>
</body></html>
